casePath,time,nCells,totalVolume,hEff,TmaxRoom,TavgRoom,T95Room,roomHotspotThreshold,roomHotspotVolume,roomHotspotVolumeFraction,TmaxRackInlet,TavgRackInlet,T95RackInlet,rackInletRiskThreshold,rackInletHotspotVolume,rackInletHotspotFraction,nRackInletCells,returnOutletTareaAvg,returnOutletTmassFlowAvg,returnOutletOutflowFlux,pressureField,supplyPressureAvg,returnPressureAvg,deltaP_supply_minus_return,caseID,caseName,caseDir,rackID,timeSample,rackPowerW
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,4000,105000,105,0.1,319.3432,306.915765089,313.5905,315,2.377,0.0226380952381,311.6132,303.999302841,311.1761,305,0.208,0.590909090909,352,312.700074667,312.461215617,1.0185837502,p_rgh,0.586404654861,0,0.586404654861,C00,baseline,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,L1,4000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,5000,105000,105,0.1,319.3866,306.975634721,313.873,315,2.779,0.0264666666666,314.7957,304.373933523,313.7738,305,0.187,0.53125,352,310.150484,309.773417952,1.0230624685,p_rgh,0.50628695625,0,0.50628695625,C00,baseline,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,L1,5000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,6000,105000,105,0.1,317.5246,307.531919131,314.0248,315,1.69,0.0160952380952,316.3676,304.55464517,315.6334,305,0.19,0.539772727273,352,309.172097333,308.504307572,1.0185871682,p_rgh,0.535446134722,0,0.535446134722,C00,baseline,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,L1,6000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,7000,105000,105,0.1,315.6451,307.000870402,312.7466,315,0.122,0.0011619047619,314.4526,305.706018182,314.0834,305,0.212,0.602272727273,352,311.907570667,311.806138583,1.0179445109,p_rgh,0.655780157639,0,0.655780157639,C00,baseline,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,L1,7000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,8000,105000,105,0.1,318.4192,307.191293715,313.3296,315,1.495,0.0142380952381,314.8763,306.919636932,314.4891,305,0.227,0.644886363636,352,309.287279667,307.606051745,1.0253627817,p_rgh,0.546873263194,0,0.546873263194,C00,baseline,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,L1,8000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,4000,105000,105,0.1,319.3432,306.915765089,313.5905,315,2.377,0.0226380952381,313.8093,301.401123295,312.8987,305,0.145,0.411931818182,352,312.700074667,312.461215617,1.0185837502,p_rgh,0.586404654861,0,0.586404654861,C00,baseline,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,L2,4000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,5000,105000,105,0.1,319.3866,306.975634721,313.873,315,2.779,0.0264666666666,315.8079,302.786553125,314.7372,305,0.15,0.426136363636,352,310.150484,309.773417952,1.0230624685,p_rgh,0.50628695625,0,0.50628695625,C00,baseline,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,L2,5000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,6000,105000,105,0.1,317.5246,307.531919131,314.0248,315,1.69,0.0160952380952,314.0301,309.582446023,313.3778,305,0.337,0.957386363636,352,309.172097333,308.504307572,1.0185871682,p_rgh,0.535446134722,0,0.535446134722,C00,baseline,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,L2,6000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,7000,105000,105,0.1,315.6451,307.000870402,312.7466,315,0.122,0.0011619047619,306.3185,296.249014489,304.4582,305,0.013,0.0369318181818,352,311.907570667,311.806138583,1.0179445109,p_rgh,0.655780157639,0,0.655780157639,C00,baseline,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,L2,7000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,8000,105000,105,0.1,318.4192,307.191293715,313.3296,315,1.495,0.0142380952381,314.2141,305.793634943,313.8504,305,0.198,0.5625,352,309.287279667,307.606051745,1.0253627817,p_rgh,0.546873263194,0,0.546873263194,C00,baseline,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,L2,8000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,4000,105000,105,0.1,319.3432,306.915765089,313.5905,315,2.377,0.0226380952381,310.0502,301.739894318,309.3362,305,0.142,0.403409090909,352,312.700074667,312.461215617,1.0185837502,p_rgh,0.586404654861,0,0.586404654861,C00,baseline,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,L3,4000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,5000,105000,105,0.1,319.3866,306.975634721,313.873,315,2.779,0.0264666666666,311.9961,302.900576705,311.2673,305,0.192,0.545454545455,352,310.150484,309.773417952,1.0230624685,p_rgh,0.50628695625,0,0.50628695625,C00,baseline,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,L3,5000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,6000,105000,105,0.1,317.5246,307.531919131,314.0248,315,1.69,0.0160952380952,312.8591,301.741804545,311.8617,305,0.174,0.494318181818,352,309.172097333,308.504307572,1.0185871682,p_rgh,0.535446134722,0,0.535446134722,C00,baseline,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,L3,6000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,7000,105000,105,0.1,315.6451,307.000870402,312.7466,315,0.122,0.0011619047619,311.0115,301.589327557,310.0498,305,0.147,0.417613636364,352,311.907570667,311.806138583,1.0179445109,p_rgh,0.655780157639,0,0.655780157639,C00,baseline,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,L3,7000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,8000,105000,105,0.1,318.4192,307.191293715,313.3296,315,1.495,0.0142380952381,313.4815,305.141709659,312.8101,305,0.226,0.642045454545,352,309.287279667,307.606051745,1.0253627817,p_rgh,0.546873263194,0,0.546873263194,C00,baseline,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,L3,8000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,4000,105000,105,0.1,319.3432,306.915765089,313.5905,315,2.377,0.0226380952381,311.4443,302.336499148,311.1527,305,0.186,0.528409090909,352,312.700074667,312.461215617,1.0185837502,p_rgh,0.586404654861,0,0.586404654861,C00,baseline,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,R1,4000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,5000,105000,105,0.1,319.3866,306.975634721,313.873,315,2.779,0.0264666666666,310.0433,300.789668466,309.5025,305,0.156,0.443181818182,352,310.150484,309.773417952,1.0230624685,p_rgh,0.50628695625,0,0.50628695625,C00,baseline,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,R1,5000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,6000,105000,105,0.1,317.5246,307.531919131,314.0248,315,1.69,0.0160952380952,313.4376,302.898477273,313.054,305,0.168,0.477272727273,352,309.172097333,308.504307572,1.0185871682,p_rgh,0.535446134722,0,0.535446134722,C00,baseline,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,R1,6000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,7000,105000,105,0.1,315.6451,307.000870402,312.7466,315,0.122,0.0011619047619,311.7488,301.823667898,311.1163,305,0.177,0.502840909091,352,311.907570667,311.806138583,1.0179445109,p_rgh,0.655780157639,0,0.655780157639,C00,baseline,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,R1,7000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,8000,105000,105,0.1,318.4192,307.191293715,313.3296,315,1.495,0.0142380952381,310.2999,301.290369886,310.0164,305,0.165,0.46875,352,309.287279667,307.606051745,1.0253627817,p_rgh,0.546873263194,0,0.546873263194,C00,baseline,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,R1,8000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,4000,105000,105,0.1,319.3432,306.915765089,313.5905,315,2.377,0.0226380952381,317.3276,304.262248011,316.7645,305,0.169,0.480113636364,352,312.700074667,312.461215617,1.0185837502,p_rgh,0.586404654861,0,0.586404654861,C00,baseline,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,R2,4000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,5000,105000,105,0.1,319.3866,306.975634721,313.873,315,2.779,0.0264666666666,312.4118,301.704783523,312.0341,305,0.158,0.448863636364,352,310.150484,309.773417952,1.0230624685,p_rgh,0.50628695625,0,0.50628695625,C00,baseline,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,R2,5000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,6000,105000,105,0.1,317.5246,307.531919131,314.0248,315,1.69,0.0160952380952,312.8663,298.045485795,311.7929,305,0.079,0.224431818182,352,309.172097333,308.504307572,1.0185871682,p_rgh,0.535446134722,0,0.535446134722,C00,baseline,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,R2,6000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,7000,105000,105,0.1,315.6451,307.000870402,312.7466,315,0.122,0.0011619047619,309.5289,296.934686648,307.689,305,0.05,0.142045454545,352,311.907570667,311.806138583,1.0179445109,p_rgh,0.655780157639,0,0.655780157639,C00,baseline,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,R2,7000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,8000,105000,105,0.1,318.4192,307.191293715,313.3296,315,1.495,0.0142380952381,316.4301,304.523745455,315.4101,305,0.195,0.553977272727,352,309.287279667,307.606051745,1.0253627817,p_rgh,0.546873263194,0,0.546873263194,C00,baseline,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,R2,8000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,4000,105000,105,0.1,319.3432,306.915765089,313.5905,315,2.377,0.0226380952381,311.1876,300.657761648,310.5767,305,0.123,0.349431818182,352,312.700074667,312.461215617,1.0185837502,p_rgh,0.586404654861,0,0.586404654861,C00,baseline,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,R3,4000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,5000,105000,105,0.1,319.3866,306.975634721,313.873,315,2.779,0.0264666666666,315.6425,305.183303977,314.7852,305,0.188,0.534090909091,352,310.150484,309.773417952,1.0230624685,p_rgh,0.50628695625,0,0.50628695625,C00,baseline,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,R3,5000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,6000,105000,105,0.1,317.5246,307.531919131,314.0248,315,1.69,0.0160952380952,310.9994,300.956646307,309.793,305,0.162,0.460227272727,352,309.172097333,308.504307572,1.0185871682,p_rgh,0.535446134722,0,0.535446134722,C00,baseline,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,R3,6000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,7000,105000,105,0.1,315.6451,307.000870402,312.7466,315,0.122,0.0011619047619,312.8084,301.67207358,311.9825,305,0.137,0.389204545455,352,311.907570667,311.806138583,1.0179445109,p_rgh,0.655780157639,0,0.655780157639,C00,baseline,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,R3,7000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,8000,105000,105,0.1,318.4192,307.191293715,313.3296,315,1.495,0.0142380952381,310.9085,303.274926136,310.3403,305,0.219,0.622159090909,352,309.287279667,307.606051745,1.0253627817,p_rgh,0.546873263194,0,0.546873263194,C00,baseline,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C00_baseline,R3,8000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,4000,105000,105,0.1,324.7892,315.383477957,322.1746,315,67.771,0.645438095237,319.8909,313.087672443,319.3031,305,0.289,0.821022727273,352,316.531265667,315.469235358,0.67797320103,p_rgh,0.548284148611,0,0.548284148611,C01,lowSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,L1,4000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,5000,105000,105,0.1,326.0542,315.243532022,321.4164,315,67.084,0.638895238094,324.6499,313.165257102,324.091,305,0.263,0.747159090909,352,319.676547667,319.394722761,0.7038192245,p_rgh,0.572351236111,0,0.572351236111,C01,lowSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,L1,5000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,6000,105000,105,0.1,326.5096,314.624479676,322.132,315,57.59,0.548476190475,320.6874,311.437203409,319.9552,305,0.263,0.747159090909,352,318.184357,318.203308705,0.6906320194,p_rgh,0.788224904167,0,0.788224904167,C01,lowSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,L1,6000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,7000,105000,105,0.1,327.8795,316.020221854,322.7981,315,72.257,0.688161904761,319.7141,308.654430398,319.1179,305,0.239,0.678977272727,352,317.506076,316.312489002,0.68408994783,p_rgh,0.468947961806,0,0.468947961806,C01,lowSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,L1,7000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,8000,105000,105,0.1,326.78,315.081000173,321.2457,315,67.414,0.642038095237,321.9211,312.09143267,321.1325,305,0.27,0.767045454545,352,316.52029,315.397996536,0.67560857035,p_rgh,0.689772707639,0,0.689772707639,C01,lowSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,L1,8000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,4000,105000,105,0.1,324.7892,315.383477957,322.1746,315,67.771,0.645438095237,319.7631,307.937325284,318.3977,305,0.254,0.721590909091,352,316.531265667,315.469235358,0.67797320103,p_rgh,0.548284148611,0,0.548284148611,C01,lowSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,L2,4000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,5000,105000,105,0.1,326.0542,315.243532022,321.4164,315,67.084,0.638895238094,319.5428,310.784546591,318.8589,305,0.272,0.772727272727,352,319.676547667,319.394722761,0.7038192245,p_rgh,0.572351236111,0,0.572351236111,C01,lowSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,L2,5000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,6000,105000,105,0.1,326.5096,314.624479676,322.132,315,57.59,0.548476190475,320.002,307.435289205,319.4206,305,0.213,0.605113636364,352,318.184357,318.203308705,0.6906320194,p_rgh,0.788224904167,0,0.788224904167,C01,lowSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,L2,6000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,7000,105000,105,0.1,327.8795,316.020221854,322.7981,315,72.257,0.688161904761,322.7088,308.531346591,322.0143,305,0.222,0.630681818182,352,317.506076,316.312489002,0.68408994783,p_rgh,0.468947961806,0,0.468947961806,C01,lowSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,L2,7000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,8000,105000,105,0.1,326.78,315.081000173,321.2457,315,67.414,0.642038095237,318.4652,309.70732017,317.7712,305,0.262,0.744318181818,352,316.52029,315.397996536,0.67560857035,p_rgh,0.689772707639,0,0.689772707639,C01,lowSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,L2,8000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,4000,105000,105,0.1,324.7892,315.383477957,322.1746,315,67.771,0.645438095237,318.0532,309.631635227,316.6201,305,0.289,0.821022727273,352,316.531265667,315.469235358,0.67797320103,p_rgh,0.548284148611,0,0.548284148611,C01,lowSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,L3,4000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,5000,105000,105,0.1,326.0542,315.243532022,321.4164,315,67.084,0.638895238094,319.8067,312.23145483,318.7525,305,0.305,0.866477272727,352,319.676547667,319.394722761,0.7038192245,p_rgh,0.572351236111,0,0.572351236111,C01,lowSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,L3,5000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,6000,105000,105,0.1,326.5096,314.624479676,322.132,315,57.59,0.548476190475,318.1115,308.089023295,317.2055,305,0.254,0.721590909091,352,318.184357,318.203308705,0.6906320194,p_rgh,0.788224904167,0,0.788224904167,C01,lowSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,L3,6000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,7000,105000,105,0.1,327.8795,316.020221854,322.7981,315,72.257,0.688161904761,325.5859,321.709607386,325.2156,305,0.34,0.965909090909,352,317.506076,316.312489002,0.68408994783,p_rgh,0.468947961806,0,0.468947961806,C01,lowSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,L3,7000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,8000,105000,105,0.1,326.78,315.081000173,321.2457,315,67.414,0.642038095237,323.0717,314.02292017,322.4917,305,0.274,0.778409090909,352,316.52029,315.397996536,0.67560857035,p_rgh,0.689772707639,0,0.689772707639,C01,lowSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,L3,8000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,4000,105000,105,0.1,324.7892,315.383477957,322.1746,315,67.771,0.645438095237,319.1546,309.512534375,318.4944,305,0.259,0.735795454545,352,316.531265667,315.469235358,0.67797320103,p_rgh,0.548284148611,0,0.548284148611,C01,lowSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,R1,4000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,5000,105000,105,0.1,326.0542,315.243532022,321.4164,315,67.084,0.638895238094,320.8391,317.089797727,320.4836,305,0.352,1.0,352,319.676547667,319.394722761,0.7038192245,p_rgh,0.572351236111,0,0.572351236111,C01,lowSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,R1,5000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,6000,105000,105,0.1,326.5096,314.624479676,322.132,315,57.59,0.548476190475,319.3443,312.671890057,318.8308,305,0.296,0.840909090909,352,318.184357,318.203308705,0.6906320194,p_rgh,0.788224904167,0,0.788224904167,C01,lowSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,R1,6000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,7000,105000,105,0.1,327.8795,316.020221854,322.7981,315,72.257,0.688161904761,317.1898,308.772456534,316.4855,305,0.265,0.752840909091,352,317.506076,316.312489002,0.68408994783,p_rgh,0.468947961806,0,0.468947961806,C01,lowSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,R1,7000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,8000,105000,105,0.1,326.78,315.081000173,321.2457,315,67.414,0.642038095237,318.4873,308.77395483,317.9589,305,0.247,0.701704545455,352,316.52029,315.397996536,0.67560857035,p_rgh,0.689772707639,0,0.689772707639,C01,lowSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,R1,8000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,4000,105000,105,0.1,324.7892,315.383477957,322.1746,315,67.771,0.645438095237,317.3121,311.687469034,316.8865,305,0.297,0.84375,352,316.531265667,315.469235358,0.67797320103,p_rgh,0.548284148611,0,0.548284148611,C01,lowSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,R2,4000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,5000,105000,105,0.1,326.0542,315.243532022,321.4164,315,67.084,0.638895238094,319.1441,312.30718267,318.8591,305,0.289,0.821022727273,352,319.676547667,319.394722761,0.7038192245,p_rgh,0.572351236111,0,0.572351236111,C01,lowSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,R2,5000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,6000,105000,105,0.1,326.5096,314.624479676,322.132,315,57.59,0.548476190475,317.086,308.278334659,316.6356,305,0.257,0.730113636364,352,318.184357,318.203308705,0.6906320194,p_rgh,0.788224904167,0,0.788224904167,C01,lowSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,R2,6000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,7000,105000,105,0.1,327.8795,316.020221854,322.7981,315,72.257,0.688161904761,322.9311,312.220769318,322.2743,305,0.268,0.761363636364,352,317.506076,316.312489002,0.68408994783,p_rgh,0.468947961806,0,0.468947961806,C01,lowSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,R2,7000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,8000,105000,105,0.1,326.78,315.081000173,321.2457,315,67.414,0.642038095237,319.5303,310.355317614,318.8151,305,0.267,0.758522727273,352,316.52029,315.397996536,0.67560857035,p_rgh,0.689772707639,0,0.689772707639,C01,lowSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,R2,8000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,4000,105000,105,0.1,324.7892,315.383477957,322.1746,315,67.771,0.645438095237,320.3554,311.574693466,319.5356,305,0.28,0.795454545455,352,316.531265667,315.469235358,0.67797320103,p_rgh,0.548284148611,0,0.548284148611,C01,lowSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,R3,4000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,5000,105000,105,0.1,326.0542,315.243532022,321.4164,315,67.084,0.638895238094,319.8344,313.375402841,319.3926,305,0.299,0.849431818182,352,319.676547667,319.394722761,0.7038192245,p_rgh,0.572351236111,0,0.572351236111,C01,lowSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,R3,5000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,6000,105000,105,0.1,326.5096,314.624479676,322.132,315,57.59,0.548476190475,317.43,306.676295455,316.2167,305,0.237,0.673295454545,352,318.184357,318.203308705,0.6906320194,p_rgh,0.788224904167,0,0.788224904167,C01,lowSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,R3,6000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,7000,105000,105,0.1,327.8795,316.020221854,322.7981,315,72.257,0.688161904761,321.6377,314.202994034,320.1292,305,0.317,0.900568181818,352,317.506076,316.312489002,0.68408994783,p_rgh,0.468947961806,0,0.468947961806,C01,lowSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,R3,7000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,8000,105000,105,0.1,326.78,315.081000173,321.2457,315,67.414,0.642038095237,323.113,314.348035795,322.2467,305,0.292,0.829545454545,352,316.52029,315.397996536,0.67560857035,p_rgh,0.689772707639,0,0.689772707639,C01,lowSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C01_lowSupplyVelocity,R3,8000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,4000,105000,105,0.1,315.4624,303.84827722,309.0881,315,0.022,0.000209523809524,308.3181,298.522669886,307.3485,305,0.081,0.230113636364,352,307.909788667,307.725392146,1.35670698,p_rgh,0.542582085417,0,0.542582085417,C02,highSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,L1,4000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,5000,105000,105,0.1,314.8995,304.098941753,310.5108,315,0.0,0.0,302.4348,293.461374432,298.7901,305,0.0,0.0,352,303.837659667,303.645442092,1.369925398,p_rgh,0.377204848611,0,0.377204848611,C02,highSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,L1,5000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,6000,105000,105,0.1,314.356,303.038560094,308.5823,315,0.0,0.0,310.4928,301.222960227,309.1902,305,0.131,0.372159090909,352,306.227693667,306.164195068,1.366982513,p_rgh,0.512476501389,0,0.512476501389,C02,highSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,L1,6000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,7000,105000,105,0.1,317.8632,304.212173448,310.2138,315,0.245,0.00233333333333,306.5444,293.794684091,302.3039,305,0.005,0.0142045454545,352,304.914176333,304.596109855,1.349900891,p_rgh,0.4169963,0,0.4169963,C02,highSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,L1,7000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,8000,105000,105,0.1,311.769,302.532664425,308.6836,315,0.0,0.0,302.6207,295.904119318,301.1938,305,0.0,0.0,352,307.732454,307.64291064,1.368109669,p_rgh,0.569797902083,0,0.569797902083,C02,highSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,L1,8000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,4000,105000,105,0.1,315.4624,303.84827722,309.0881,315,0.022,0.000209523809524,303.4996,297.103394318,302.724,305,0.0,0.0,352,307.909788667,307.725392146,1.35670698,p_rgh,0.542582085417,0,0.542582085417,C02,highSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,L2,4000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,5000,105000,105,0.1,314.8995,304.098941753,310.5108,315,0.0,0.0,311.4369,299.804715057,307.3161,305,0.051,0.144886363636,352,303.837659667,303.645442092,1.369925398,p_rgh,0.377204848611,0,0.377204848611,C02,highSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,L2,5000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,6000,105000,105,0.1,314.356,303.038560094,308.5823,315,0.0,0.0,304.9249,298.427746307,304.52,305,0.0,0.0,352,306.227693667,306.164195068,1.366982513,p_rgh,0.512476501389,0,0.512476501389,C02,highSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,L2,6000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,7000,105000,105,0.1,317.8632,304.212173448,310.2138,315,0.245,0.00233333333333,308.1185,295.828813636,303.0372,305,0.009,0.0255681818182,352,304.914176333,304.596109855,1.349900891,p_rgh,0.4169963,0,0.4169963,C02,highSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,L2,7000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,8000,105000,105,0.1,311.769,302.532664425,308.6836,315,0.0,0.0,306.6704,298.49536733,306.1318,305,0.064,0.181818181818,352,307.732454,307.64291064,1.368109669,p_rgh,0.569797902083,0,0.569797902083,C02,highSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,L2,8000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,4000,105000,105,0.1,315.4624,303.84827722,309.0881,315,0.022,0.000209523809524,307.3016,297.972846023,306.8879,305,0.106,0.301136363636,352,307.909788667,307.725392146,1.35670698,p_rgh,0.542582085417,0,0.542582085417,C02,highSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,L3,4000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,5000,105000,105,0.1,314.8995,304.098941753,310.5108,315,0.0,0.0,307.7949,296.342317614,304.6638,305,0.016,0.0454545454545,352,303.837659667,303.645442092,1.369925398,p_rgh,0.377204848611,0,0.377204848611,C02,highSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,L3,5000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,6000,105000,105,0.1,314.356,303.038560094,308.5823,315,0.0,0.0,308.4903,297.424684943,307.5132,305,0.05,0.142045454545,352,306.227693667,306.164195068,1.366982513,p_rgh,0.512476501389,0,0.512476501389,C02,highSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,L3,6000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,7000,105000,105,0.1,317.8632,304.212173448,310.2138,315,0.245,0.00233333333333,311.9219,299.132114205,308.0785,305,0.05,0.142045454545,352,304.914176333,304.596109855,1.349900891,p_rgh,0.4169963,0,0.4169963,C02,highSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,L3,7000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,8000,105000,105,0.1,311.769,302.532664425,308.6836,315,0.0,0.0,305.4706,297.984610227,305.1068,305,0.024,0.0681818181818,352,307.732454,307.64291064,1.368109669,p_rgh,0.569797902083,0,0.569797902083,C02,highSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,L3,8000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,4000,105000,105,0.1,315.4624,303.84827722,309.0881,315,0.022,0.000209523809524,306.5896,296.357582386,305.6928,305,0.039,0.110795454545,352,307.909788667,307.725392146,1.35670698,p_rgh,0.542582085417,0,0.542582085417,C02,highSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,R1,4000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,5000,105000,105,0.1,314.8995,304.098941753,310.5108,315,0.0,0.0,304.805,295.393729545,302.9273,305,0.0,0.0,352,303.837659667,303.645442092,1.369925398,p_rgh,0.377204848611,0,0.377204848611,C02,highSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,R1,5000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,6000,105000,105,0.1,314.356,303.038560094,308.5823,315,0.0,0.0,306.5265,297.372548864,306.3486,305,0.088,0.25,352,306.227693667,306.164195068,1.366982513,p_rgh,0.512476501389,0,0.512476501389,C02,highSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,R1,6000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,7000,105000,105,0.1,317.8632,304.212173448,310.2138,315,0.245,0.00233333333333,306.816,297.512200284,305.023,305,0.018,0.0511363636364,352,304.914176333,304.596109855,1.349900891,p_rgh,0.4169963,0,0.4169963,C02,highSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,R1,7000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,8000,105000,105,0.1,311.769,302.532664425,308.6836,315,0.0,0.0,308.6394,296.128960795,307.7911,305,0.047,0.133522727273,352,307.732454,307.64291064,1.368109669,p_rgh,0.569797902083,0,0.569797902083,C02,highSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,R1,8000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,4000,105000,105,0.1,315.4624,303.84827722,309.0881,315,0.022,0.000209523809524,313.0918,300.701609659,311.5011,305,0.119,0.338068181818,352,307.909788667,307.725392146,1.35670698,p_rgh,0.542582085417,0,0.542582085417,C02,highSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,R2,4000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,5000,105000,105,0.1,314.8995,304.098941753,310.5108,315,0.0,0.0,304.7424,296.13650767,303.2336,305,0.0,0.0,352,303.837659667,303.645442092,1.369925398,p_rgh,0.377204848611,0,0.377204848611,C02,highSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,R2,5000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,6000,105000,105,0.1,314.356,303.038560094,308.5823,315,0.0,0.0,308.5178,298.188046591,308.0257,305,0.105,0.298295454545,352,306.227693667,306.164195068,1.366982513,p_rgh,0.512476501389,0,0.512476501389,C02,highSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,R2,6000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,7000,105000,105,0.1,317.8632,304.212173448,310.2138,315,0.245,0.00233333333333,304.0666,296.126761364,303.2348,305,0.0,0.0,352,304.914176333,304.596109855,1.349900891,p_rgh,0.4169963,0,0.4169963,C02,highSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,R2,7000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,8000,105000,105,0.1,311.769,302.532664425,308.6836,315,0.0,0.0,310.0845,297.804727841,309.2351,305,0.098,0.278409090909,352,307.732454,307.64291064,1.368109669,p_rgh,0.569797902083,0,0.569797902083,C02,highSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,R2,8000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,4000,105000,105,0.1,315.4624,303.84827722,309.0881,315,0.022,0.000209523809524,309.3187,299.621761364,308.317,305,0.129,0.366477272727,352,307.909788667,307.725392146,1.35670698,p_rgh,0.542582085417,0,0.542582085417,C02,highSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,R3,4000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,5000,105000,105,0.1,314.8995,304.098941753,310.5108,315,0.0,0.0,305.8084,295.474183807,302.4097,305,0.002,0.00568181818182,352,303.837659667,303.645442092,1.369925398,p_rgh,0.377204848611,0,0.377204848611,C02,highSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,R3,5000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,6000,105000,105,0.1,314.356,303.038560094,308.5823,315,0.0,0.0,310.0651,299.548867898,309.1312,305,0.118,0.335227272727,352,306.227693667,306.164195068,1.366982513,p_rgh,0.512476501389,0,0.512476501389,C02,highSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,R3,6000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,7000,105000,105,0.1,317.8632,304.212173448,310.2138,315,0.245,0.00233333333333,304.7944,294.391255114,300.4947,305,0.0,0.0,352,304.914176333,304.596109855,1.349900891,p_rgh,0.4169963,0,0.4169963,C02,highSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,R3,7000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,8000,105000,105,0.1,311.769,302.532664425,308.6836,315,0.0,0.0,310.2676,298.11648892,308.5336,305,0.076,0.215909090909,352,307.732454,307.64291064,1.368109669,p_rgh,0.569797902083,0,0.569797902083,C02,highSupplyVelocity,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C02_highSupplyVelocity,R3,8000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C03_warmerSupplyAir,4000,105000,105,0.1,323.8857,312.155279964,319.2532,315,42.643,0.406123809523,317.9839,308.507762784,317.3403,305,0.232,0.659090909091,352,315.290527667,314.698233253,1.0001636516,p_rgh,0.48143279375,0,0.48143279375,C03,warmerSupplyAir,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C03_warmerSupplyAir,L1,4000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C03_warmerSupplyAir,5000,105000,105,0.1,322.3711,311.681927707,318.5871,315,32.291,0.307533333333,314.8387,302.880954545,312.4666,305,0.133,0.377840909091,352,313.869574,312.035965829,1.01158371134,p_rgh,0.498284436806,0,0.498284436806,C03,warmerSupplyAir,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C03_warmerSupplyAir,L1,5000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C03_warmerSupplyAir,6000,105000,105,0.1,325.1604,311.842452652,319.3741,315,32.234,0.30699047619,317.5095,308.48867017,316.8493,305,0.232,0.659090909091,352,314.525087,314.044749887,1.0223096652,p_rgh,0.512558656944,0,0.512558656944,C03,warmerSupplyAir,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C03_warmerSupplyAir,L1,6000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C03_warmerSupplyAir,7000,105000,105,0.1,324.2949,311.494553359,318.6114,315,35.554,0.338609523809,317.3587,305.852821023,316.7815,305,0.183,0.519886363636,352,316.373452333,315.532342647,1.0008901075,p_rgh,0.586588844444,0,0.586588844444,C03,warmerSupplyAir,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C03_warmerSupplyAir,L1,7000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C03_warmerSupplyAir,8000,105000,105,0.1,323.3501,311.578176929,317.9484,315,30.524,0.290704761905,317.5411,307.577282955,316.3313,305,0.219,0.622159090909,352,315.952444,314.89564246,1.007592624,p_rgh,0.621656052778,0,0.621656052778,C03,warmerSupplyAir,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C03_warmerSupplyAir,L1,8000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C03_warmerSupplyAir,4000,105000,105,0.1,323.8857,312.155279964,319.2532,315,42.643,0.406123809523,318.1101,306.65895142,316.799,305,0.208,0.590909090909,352,315.290527667,314.698233253,1.0001636516,p_rgh,0.48143279375,0,0.48143279375,C03,warmerSupplyAir,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C03_warmerSupplyAir,L2,4000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C03_warmerSupplyAir,5000,105000,105,0.1,322.3711,311.681927707,318.5871,315,32.291,0.307533333333,319.871,310.527735511,319.3143,305,0.236,0.670454545455,352,313.869574,312.035965829,1.01158371134,p_rgh,0.498284436806,0,0.498284436806,C03,warmerSupplyAir,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C03_warmerSupplyAir,L2,5000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C03_warmerSupplyAir,6000,105000,105,0.1,325.1604,311.842452652,319.3741,315,32.234,0.30699047619,316.7228,307.80015,316.3747,305,0.212,0.602272727273,352,314.525087,314.044749887,1.0223096652,p_rgh,0.512558656944,0,0.512558656944,C03,warmerSupplyAir,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C03_warmerSupplyAir,L2,6000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C03_warmerSupplyAir,7000,105000,105,0.1,324.2949,311.494553359,318.6114,315,35.554,0.338609523809,319.9555,311.22921392,319.4211,305,0.256,0.727272727273,352,316.373452333,315.532342647,1.0008901075,p_rgh,0.586588844444,0,0.586588844444,C03,warmerSupplyAir,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C03_warmerSupplyAir,L2,7000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C03_warmerSupplyAir,8000,105000,105,0.1,323.3501,311.578176929,317.9484,315,30.524,0.290704761905,317.9343,307.276241193,316.9965,305,0.207,0.588068181818,352,315.952444,314.89564246,1.007592624,p_rgh,0.621656052778,0,0.621656052778,C03,warmerSupplyAir,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C03_warmerSupplyAir,L2,8000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C03_warmerSupplyAir,4000,105000,105,0.1,323.8857,312.155279964,319.2532,315,42.643,0.406123809523,318.3801,305.972121875,316.7308,305,0.187,0.53125,352,315.290527667,314.698233253,1.0001636516,p_rgh,0.48143279375,0,0.48143279375,C03,warmerSupplyAir,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C03_warmerSupplyAir,L3,4000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C03_warmerSupplyAir,5000,105000,105,0.1,322.3711,311.681927707,318.5871,315,32.291,0.307533333333,319.9351,307.412211932,318.8831,305,0.196,0.556818181818,352,313.869574,312.035965829,1.01158371134,p_rgh,0.498284436806,0,0.498284436806,C03,warmerSupplyAir,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C03_warmerSupplyAir,L3,5000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C03_warmerSupplyAir,6000,105000,105,0.1,325.1604,311.842452652,319.3741,315,32.234,0.30699047619,314.1543,305.28646875,313.2285,305,0.185,0.525568181818,352,314.525087,314.044749887,1.0223096652,p_rgh,0.512558656944,0,0.512558656944,C03,warmerSupplyAir,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C03_warmerSupplyAir,L3,6000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C03_warmerSupplyAir,7000,105000,105,0.1,324.2949,311.494553359,318.6114,315,35.554,0.338609523809,310.0149,301.901347727,308.6918,305,0.113,0.321022727273,352,316.373452333,315.532342647,1.0008901075,p_rgh,0.586588844444,0,0.586588844444,C03,warmerSupplyAir,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C03_warmerSupplyAir,L3,7000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C03_warmerSupplyAir,8000,105000,105,0.1,323.3501,311.578176929,317.9484,315,30.524,0.290704761905,312.0341,300.889082955,310.5976,305,0.106,0.301136363636,352,315.952444,314.89564246,1.007592624,p_rgh,0.621656052778,0,0.621656052778,C03,warmerSupplyAir,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C03_warmerSupplyAir,L3,8000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C03_warmerSupplyAir,4000,105000,105,0.1,323.8857,312.155279964,319.2532,315,42.643,0.406123809523,319.3102,311.998564205,318.9584,305,0.261,0.741477272727,352,315.290527667,314.698233253,1.0001636516,p_rgh,0.48143279375,0,0.48143279375,C03,warmerSupplyAir,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C03_warmerSupplyAir,R1,4000.0,3000.0
/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C03_warmerSupplyAir,5000,105000,105,0.1,322.3711,311.681927707,318.5871,315,32.291,0.307533333333,317.0345,305.852401705,316.4781,305,0.179,0.508522727273,352,313.869574,312.035965829,1.01158371134,p_rgh,0.498284436806,0,0.498284436806,C03,warmerSupplyAir,/home/pankaj/Documents/HVAC/ThermoFOAM-DC-v01-publication/cases/parameterstudy/C03_warmerSupplyAir,R1,5000.0,3000.0
